!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW =========== 
AirConditioner:VariableRefrigerantFlow,
  9IS1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9IS1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9IS1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9IS1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9IS1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9IS1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9IS1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9IS1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9IS1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9IS1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9IS1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9IS1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9IS1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9IS1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9IS1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9IS1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9IS1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9IS1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9IS1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9IS1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9IS1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9IS1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9IS1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9IS1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9S1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9S1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9S1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9S1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9S1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9S1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9S1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9S1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9S1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9S1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9S1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9S1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9S1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9S1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9S1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9S1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9S1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9S1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9S1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9S1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9S1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9S1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9S1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9S1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NE3 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NE3 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE3 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NE3 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE3 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE3 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NE3 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NE3 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE3 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE3 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NE3 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NE3 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE3 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NE3 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE3 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE3 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NE3 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NE3 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE3 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE3 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NE3 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NE3, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NE3 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NE3 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9S2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9S2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9S2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9S2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9S2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9S2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9S2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9S2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9S2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9S2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9S2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9S2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9S2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9S2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9S2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9S2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9S2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9S2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9S2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9S2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9S2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9S2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9S2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9S2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NE2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NE2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NE2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NE2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NE2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NE2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NE2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NE2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NE2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NE2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NE2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NE2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NE2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NE2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NE1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NE1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NE1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NE1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NE1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NE1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NE1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NE1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NE1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NE1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NE1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NE1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NE1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NE1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SE2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SE2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SE2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SE2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SE2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SE2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SE2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SE2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SE2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SE2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SE2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SE2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SE2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SE2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9N1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9N1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9N1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9N1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9N1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9N1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9N1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9N1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9N1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9N1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9N1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9N1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9N1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9N1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9N1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9N1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9N1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9N1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9N1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9N1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9N1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9N1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9N1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9N1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SE1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SE1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SE1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SE1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SE1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SE1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SE1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SE1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SE1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SE1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SE1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SE1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SE1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SE1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9E1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9E1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9E1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9E1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9E1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9E1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9E1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9E1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9E1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9E1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9E1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9E1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9E1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9E1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9E1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9E1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9E1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9E1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9E1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9E1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9E1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9E1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9E1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9E1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NW3 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NW3 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NW3 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NW3 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NW3 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NW3 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NW3 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NW3 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NW3 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NW3 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NW3 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NW3 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NW3 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NW3 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NW3 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NW3 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NW3 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NW3 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NW3 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NW3 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NW3 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NW3, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NW3 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NW3 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NW2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NW2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NW2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NW2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NW2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NW2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NW2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NW2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NW2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NW2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NW2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NW2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NW2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NW2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NW2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NW2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NW2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NW2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NW2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NW2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NW2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NW2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NW2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NW2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SW3 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SW3 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SW3 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SW3 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SW3 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SW3 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SW3 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SW3 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SW3 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SW3 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SW3 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SW3 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SW3 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SW3 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SW3 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SW3 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SW3 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SW3 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SW3 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SW3 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SW3 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SW3, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SW3 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SW3 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SW2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SW2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SW2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SW2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SW2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SW2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SW2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SW2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SW2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SW2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SW2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SW2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SW2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SW2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SW2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SW2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SW2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SW2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SW2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SW2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SW2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SW2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SW2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SW2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SW1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SW1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SW1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SW1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SW1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SW1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SW1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SW1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SW1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SW1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SW1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SW1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SW1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SW1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SW1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SW1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SW1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SW1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SW1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SW1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SW1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SW1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SW1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SW1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SE4 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SE4 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE4 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SE4 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE4 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE4 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SE4 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SE4 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE4 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE4 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SE4 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SE4 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE4 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SE4 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE4 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE4 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SE4 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SE4 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE4 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE4 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SE4 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SE4, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SE4 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SE4 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9SE3 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9SE3 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE3 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9SE3 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE3 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE3 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9SE3 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9SE3 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE3 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE3 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9SE3 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9SE3 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9SE3 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9SE3 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9SE3 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9SE3 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9SE3 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9SE3 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9SE3 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9SE3 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9SE3 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9SE3, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9SE3 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9SE3 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9W1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9W1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9W1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9W1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9W1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9W1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9W1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9W1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9W1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9W1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9W1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9W1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9W1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9W1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9W1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9W1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9W1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9W1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9W1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9W1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9W1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9W1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9W1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9W1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NW1 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NW1 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NW1 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NW1 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NW1 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NW1 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NW1 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NW1 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NW1 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NW1 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NW1 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NW1 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NW1 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NW1 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NW1 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NW1 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NW1 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NW1 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NW1 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NW1 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NW1 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NW1, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NW1 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NW1 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9N2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9N2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9N2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9N2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9N2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9N2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9N2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9N2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9N2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9N2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9N2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9N2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9N2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9N2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9N2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9N2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9N2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9N2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9N2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9N2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9N2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9N2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9N2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9N2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9W2 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9W2 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9W2 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9W2 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9W2 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9W2 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9W2 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9W2 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9W2 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9W2 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9W2 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9W2 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9W2 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9W2 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9W2 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9W2 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9W2 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9W2 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9W2 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9W2 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9W2 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9W2, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9W2 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9W2 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

AirConditioner:VariableRefrigerantFlow,
  9NE4 VRF Heat Pump, !-Heat Pump Name 
  VRFCondAvailSched, !-Availability Schedule Name 
  autosize, !-Gross Rated Total Cooling Capacity 
  3.2917, !-Gross Rated Cooling COP 
  -5, !-Minimum Outdoor Temperature in Cooling Mode 
  43, !-Maximum Outdoor Temperature in Cooling Mode 
  9NE4 VRFCoolCapFT, !-Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE4 VRFCoolCapFTBoundary, !-Cooling Capacity Ratio Boundary Curve Name 
  9NE4 VRFCoolCapFTHi, !-Cooling Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE4 VRFCoolEIRFT, !-Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE4 VRFCoolEIRFTBoundary, !-Cooling Energy Input Ratio Boundary Curve Name 
  9NE4 VRFCoolEIRFTHi, !-Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name 
  9NE4 CoolingEIRLowPLR, !-Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE4 CoolingEIRHiPLR, !-Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE4 CoolingCombRatio, !-Cooling Combination Ratio Correction Factor Curve Name 
  9NE4 VRFCPLFFPLR, !-Cooling Part-Load Fraction Correlation Curve Name 
  autosize, !-Gross Rated Heating Capacity 
  , !-Rated Heating Capacity Sizing Ratio 
  3.5484, !-Gross Rated Heating COP 
  -20, !-Minimum Outdoor Temperature in Heating Mode 
  20, !-Maximum Outdoor Temperature in Heating Mode 
  9NE4 VRFHeatCapFT, !-Heating Capacity Ratio Modifier Function of Low Temperature Curve Name 
  9NE4 VRFHeatCapFTBoundary, !-Heating Capacity Ratio Boundary Curve Name 
  9NE4 VRFHeatCapFTHi, !-Heating Capacity Ratio Modifier Function of High Temperature Curve Name 
  9NE4 VRFHeatEIRFT, !-Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name 
  9NE4 VRFHeatEIRFTBoundary, !-Heating Energy Input Ratio Boundary Curve Name 
  9NE4 VRFHeatEIRFTHi, !-Heating Energy Input Ratio Modifier Function of High Temperature Curve Name 
  WetBulbTemperature, !-Heating Performance Curve Outdoor Temperature Type 
  9NE4 HeatingEIRLowPLR, !-Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name 
  9NE4 HeatingEIRHiPLR, !-Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name 
  9NE4 HeatingCombRatio, !-Heating Combination Ratio Correction Factor Curve Name 
  9NE4 VRFCPLFFPLR, !-Heating Part-Load Fraction Correlation Curve Name 
  0.25, !-Minimum Heat Pump Part-Load Ratio 
  9NE4, !-Zone Name for Master Thermostat Location 
  LoadPriority, !-Master Thermostat Priority Control Type 
  , !-Thermostat Priority Schedule Name 
  9NE4 VRF Heat Pump TU List, !-Zone Terminal Unit List Name 
  No, !-Heat Pump Waste Heat Recovery 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Cooling Mode 
  10, !-Vertical Height used for Piping Correction Factor 
  CoolingLengthCorrectionFactor, !-Piping Correction Factor for Length in Cooling Mode Curve Name 
  -0.000386, !-Piping Correction Factor for Height in Cooling Mode Coefficient 
  30, !-Equivalent Piping Length used for Piping Correction Factor in Heating Mode 
  , !-Piping Correction Factor for Length in Heating Mode Curve Name 
  , !-Piping Correction Factor for Height in Heating Mode Coefficient 
  15, !-Crankcase Heater Power per Compressor 
  3, !-Number of Compressors 
  0.33, !-Ratio of Compressor Size to Total Compressor Capacity 
  7, !-Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater 
  Resistive, !-Defrost Strategy 
  Timed, !-Defrost Control 
  , !-Defrost Energy Input Ratio Modifier Function of Temperature Curve Name 
  , !-Defrost Time Period Fraction 
  autosize, !-Resistive Defrost Heater Capacity 
  7, !-Maximum Outdoor Dry-bulb Temperature for Defrost Operation 
  AirCooled, !-Condenser Type 
  9NE4 VRFOANode, !-Condenser Inlet Node Name 
  , !-Condenser Outlet Node Name 
  , !-Water Condenser Volume Flow Rate 
  , !-Evaporative Condenser Effectiveness 
  , !-Evaporative Condenser Air Flow Rate 
  0, !-Evaporative Condenser Pump Rated Power Consumption 
  , !-Supply Water Storage Tank Name 
  0, !-Basin Heater Capacity 
  , !-Basin Heater Setpoint Temperature 
  , !-Basin Heater Operating Schedule Name 
  Electricity; !-Fuel Type 

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD =========== 
RunPeriod,
  TOSHIBA Smart Community Center, !-Name 
  1, !-Begin Month 
  1, !-Begin Day of Month 
  12, !-End Month 
  31, !-End Day of Month 
  UseWeatherFile, !-Day of Week for Start Day 
  No, !-Use Weather File Holidays and Special Days 
  Yes, !-Use Weather File Daylight Saving Period 
  Yes, !-Apply Weekend Holiday Rule 
  Yes, !-Use Weather File Rain Indicators 
  Yes, !-Use Weather File Snow Indicators 
  1, !-Number of Times Runperiod to be Repeated 
  , !-Increment Day of Week on repeat 
  2015; !-Start Year 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING =========== 
Output:Surfaces:Drawing,
  DXF, !-Report Type 
  Triangulate3DFace; !-Report Specifications 1 

Output:Surfaces:Drawing,
  DXF, !-Report Type 
  Triangulate3DFace; !-Report Specifications 1 

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING =========== 
WindowMaterial:Glazing,
  2, !-Name 
  SpectralAverage, !-Optical Data Type 
  , !-Window Glass Spectral Data Set Name 
  0.003, !-Thickness 
  0.837, !-Solar Transmittance at Normal Incidence 
  0.075, !-Front Side Solar Reflectance at Normal Incidence 
  0.075, !-Back Side Solar Reflectance at Normal Incidence 
  0.898, !-Visible Transmittance at Normal Incidence 
  0.081, !-Front Side Visible Reflectance at Normal Incidence 
  0.081, !-Back Side Visible Reflectance at Normal Incidence 
  0.0, !-Infrared Transmittance at Normal Incidence 
  0.84, !-Front Side Infrared Hemispherical Emissivity 
  0.84, !-Back Side Infrared Hemispherical Emissivity 
  0.9, !-Conductivity 
  1; !-Dirt Correction Factor for Solar and Visible Transmittance 

WindowMaterial:Glazing,
  38, !-Name 
  SpectralAverage, !-Optical Data Type 
  , !-Window Glass Spectral Data Set Name 
  0.003, !-Thickness 
  0.740, !-Solar Transmittance at Normal Incidence 
  0.090, !-Front Side Solar Reflectance at Normal Incidence 
  0.100, !-Back Side Solar Reflectance at Normal Incidence 
  0.820, !-Visible Transmittance at Normal Incidence 
  0.110, !-Front Side Visible Reflectance at Normal Incidence 
  0.120, !-Back Side Visible Reflectance at Normal Incidence 
  0.0, !-Infrared Transmittance at Normal Incidence 
  0.84, !-Front Side Infrared Hemispherical Emissivity 
  0.20, !-Back Side Infrared Hemispherical Emissivity 
  0.9, !-Conductivity 
  1; !-Dirt Correction Factor for Solar and Visible Transmittance 

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION =========== 
Site:Location,
  TOSHIBA Smart Community Center, !-Name 
  35.43, !-Latitude 
  139.65, !-Longitude 
  9, !-Time Zone 
  42; !-Elevation 

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM =========== 
WindowMaterial:SimpleGlazingSystem,
  Simple Baseline, !-Name 
  3.69, !-U-Factor 
  0.25; !-Solar Heat Gain Coefficient 

WindowMaterial:SimpleGlazingSystem,
  Simple Curtain Wall, !-Name 
  3.41, !-U-Factor 
  0.25; !-Solar Heat Gain Coefficient 

WindowMaterial:SimpleGlazingSystem,
  Simple Skylight, !-Name 
  3.92, !-U-Factor 
  0.39; !-Solar Heat Gain Coefficient 

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS =========== 
EnvironmentalImpactFactors,
  0.3, !-District Heating Efficiency 
  3.0, !-District Cooling COP 
  0.25, !-Steam Conversion Efficiency 
  80.7272, !-Total Carbon Equivalent Emission Factor From N2O 
  6.2727, !-Total Carbon Equivalent Emission Factor From CH4 
  0.2727; !-Total Carbon Equivalent Emission Factor From CO2 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS =========== 
Output:Table:SummaryReports,
  AllSummary; !-Report 1 Name 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE =========== 
OutputControl:IlluminanceMap:Style,
  Comma; !-Column Separator 

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT =========== 
ElectricEquipment,
  equip_SW, !-Name 
  SW_Zones, !-Zone or ZoneList Name 
  equip_SW, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  6.1, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_S, !-Name 
  S_Zones, !-Zone or ZoneList Name 
  equip_S, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  6.06, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_W, !-Name 
  W_Zones, !-Zone or ZoneList Name 
  equip_W, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  4.56, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  pow_net_NE, !-Name 
  NE_Zones, !-Zone or ZoneList Name 
  pow_net_NE, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  0.77, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  pow_net_NW, !-Name 
  NW_Zones, !-Zone or ZoneList Name 
  pow_net_NW, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  0.34, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  pow_net_N, !-Name 
  N_Zones, !-Zone or ZoneList Name 
  pow_net_N, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  0.33, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  pow_net_SE, !-Name 
  SE_Zones, !-Zone or ZoneList Name 
  pow_net_SE, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  0.78, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  pow_net_SW, !-Name 
  SW_Zones, !-Zone or ZoneList Name 
  pow_net_SW, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  0.35, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  pow_net_S, !-Name 
  S_Zones, !-Zone or ZoneList Name 
  pow_net_S, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  0.34, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_IS, !-Name 
  IS_Zones, !-Zone or ZoneList Name 
  equip_IS, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  4.33, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_NE, !-Name 
  NE_Zones, !-Zone or ZoneList Name 
  equip_NE, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  4.58, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_NW, !-Name 
  NW_Zones, !-Zone or ZoneList Name 
  equip_NW, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  4.89, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_N, !-Name 
  N_Zones, !-Zone or ZoneList Name 
  equip_N, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  6.58, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

ElectricEquipment,
  equip_SE, !-Name 
  SE_Zones, !-Zone or ZoneList Name 
  equip_SE, !-Schedule Name 
  Watts/Area, !-Design Level Calculation Method 
  , !-Design Level 
  4.95, !-Watts per Zone Floor Area 
  , !-Watts per Person 
  0, !-Fraction Latent 
  0.2, !-Fraction Radiant 
  0, !-Fraction Lost 
  General; !-End-Use Subcategory 

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION =========== 
Construction,
  Project Wall, !-Name 
  Stucco, !-Outside Layer 
  Gypsum Board, !-Layer 2 
  Wall Insulation, !-Layer 3 
  Gypsum Board; !-Layer 4 

Construction,
  Project Roof, !-Name 
  Built-Up Roof, !-Outside Layer 
  Roof Insulation, !-Layer 2 
  Metal Surface; !-Layer 3 

Construction,
  Project Partition, !-Name 
  1/2IN Gypsum, !-Outside Layer 
  1/2IN Gypsum; !-Layer 2 

Construction,
  Project Internal Floor, !-Name 
  Cast Concrete; !-Outside Layer 

Construction,
  Project Below Grade Wall, !-Name 
  BG Concrete; !-Outside Layer 

Construction,
  Project External Floor, !-Name 
  Metal Surface, !-Outside Layer 
  Steel Joist Floor with Batt Insulation, !-Layer 2 
  Floor Concrete, !-Layer 3 
  Carpet; !-Layer 4 

Construction,
  Project Slab On Grade Floor, !-Name 
  Slab On Grade Concrete, !-Outside Layer 
  SOG Insulation; !-Layer 2 

Construction,
  Project Window, !-Name 
  Simple Baseline; !-Outside Layer 

Construction,
  Project Curtain Wall, !-Name 
  Simple Curtain Wall; !-Outside Layer 

Construction,
  Project Skylight, !-Name 
  Simple Skylight; !-Outside Layer 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS =========== 
Output:Constructions,
  Constructions; !-Details Type 1 

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW =========== 
Site:GroundTemperature:Shallow,
  14, !-January Surface Ground Temperature 
  14, !-February Surface Ground Temperature 
  14, !-March Surface Ground Temperature 
  14, !-April Surface Ground Temperature 
  14, !-May Surface Ground Temperature 
  14, !-June Surface Ground Temperature 
  14, !-July Surface Ground Temperature 
  14, !-August Surface Ground Temperature 
  14, !-September Surface Ground Temperature 
  14, !-October Surface Ground Temperature 
  14, !-November Surface Ground Temperature 
  14; !-December Surface Ground Temperature 

!-   ===========  ALL OBJECTS IN CLASS: NODELIST =========== 
NodeList,
  9%HALL%6779%NONE%9E1 Inlet Nodes, !-Name 
  9%HALL%6779%NONE%9E1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%HALL%6779%NONE%9E1 Outlet Nodes, !-Name 
  9%HALL%6779%NONE%9E1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%HALL%4579%NONE%9E1 Inlet Nodes, !-Name 
  9%HALL%4579%NONE%9E1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%HALL%4579%NONE%9E1 Outlet Nodes, !-Name 
  9%HALL%4579%NONE%9E1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%HALL%6779%NONE%9E1 Inlet Nodes, !-Name 
  9%HALL%6779%NONE%9E1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%HALL%6779%NONE%9E1 Outlet Nodes, !-Name 
  9%HALL%6779%NONE%9E1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%HALL%4579%NONE%9E1 Inlet Nodes, !-Name 
  9%HALL%4579%NONE%9E1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%HALL%4579%NONE%9E1 Outlet Nodes, !-Name 
  9%HALL%4579%NONE%9E1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%HALL%6779%NONE%9E1 Inlet Nodes, !-Name 
  9%HALL%6779%NONE%9E1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%HALL%6779%NONE%9E1 Outlet Nodes, !-Name 
  9%HALL%6779%NONE%9E1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R8%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R8%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R8%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R8%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R7%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R7%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R7%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R7%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R1%NE%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R1%NE%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R1%NE%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R1%NE%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R6%N%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R6%N%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R6%N%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R6%N%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R5%N%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R5%N%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R5%N%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R5%N%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R1%NE%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R1%NE%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R1%NE%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R1%NE%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R6%N%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R6%N%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R6%N%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R6%N%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R5%N%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R5%N%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R5%N%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R5%N%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R1%NE%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R1%NE%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R1%NE%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R1%NE%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R6%N%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R6%N%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R6%N%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R6%N%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R5%N%9NE4 Inlet Nodes, !-Name 
  9%MTNG%9R5%N%9NE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%SMOKE%000%NE%9NE1 Inlet Nodes, !-Name 
  9%SMOKE%000%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R5%N%9NE4 Outlet Nodes, !-Name 
  9%MTNG%9R5%N%9NE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%SMOKE%000%NE%9NE1 Outlet Nodes, !-Name 
  9%SMOKE%000%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1278%SE%9SE2 Inlet Nodes, !-Name 
  9%OFFICE%1278%SE%9SE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1278%SE%9SE2 Outlet Nodes, !-Name 
  9%OFFICE%1278%SE%9SE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1289%SE%9SE2 Inlet Nodes, !-Name 
  9%OFFICE%1289%SE%9SE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1289%SE%9SE2 Outlet Nodes, !-Name 
  9%OFFICE%1289%SE%9SE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1278%SE%9SE2 Inlet Nodes, !-Name 
  9%OFFICE%1278%SE%9SE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1278%SE%9SE2 Outlet Nodes, !-Name 
  9%OFFICE%1278%SE%9SE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1289%SE%9SE2 Inlet Nodes, !-Name 
  9%OFFICE%1289%SE%9SE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1289%SE%9SE2 Outlet Nodes, !-Name 
  9%OFFICE%1289%SE%9SE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1278%SE%9SE2 Inlet Nodes, !-Name 
  9%OFFICE%1278%SE%9SE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1278%SE%9SE2 Outlet Nodes, !-Name 
  9%OFFICE%1278%SE%9SE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1289%SE%9SE2 Inlet Nodes, !-Name 
  9%OFFICE%1289%SE%9SE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1289%SE%9SE2 Outlet Nodes, !-Name 
  9%OFFICE%1289%SE%9SE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91067%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91067%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91067%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91067%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91045%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91045%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91045%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91045%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91056%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91056%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91056%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91056%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91067%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91067%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R2%NE%9NE3 Inlet Nodes, !-Name 
  9%MTNG%9R2%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91067%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91067%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R2%NE%9NE3 Outlet Nodes, !-Name 
  9%MTNG%9R2%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91045%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91045%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8978%NE%9NE3 Inlet Nodes, !-Name 
  9%OFFICE%8978%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91045%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91045%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8978%NE%9NE3 Outlet Nodes, !-Name 
  9%OFFICE%8978%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91056%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91056%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8989%NE%9NE3 Inlet Nodes, !-Name 
  9%OFFICE%8989%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91056%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91056%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8989%NE%9NE3 Outlet Nodes, !-Name 
  9%OFFICE%8989%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91067%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91067%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R3%NE%9NE3 Inlet Nodes, !-Name 
  9%LAN%9R3%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91067%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91067%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R3%NE%9NE3 Outlet Nodes, !-Name 
  9%LAN%9R3%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91045%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91045%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R2%NE%9NE3 Inlet Nodes, !-Name 
  9%MTNG%9R2%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91045%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91045%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R2%NE%9NE3 Outlet Nodes, !-Name 
  9%MTNG%9R2%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91056%N%9N1 Inlet Nodes, !-Name 
  9%OFFICE%91056%N%9N1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8978%NE%9NE3 Inlet Nodes, !-Name 
  9%OFFICE%8978%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91056%N%9N1 Outlet Nodes, !-Name 
  9%OFFICE%91056%N%9N1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8978%NE%9NE3 Outlet Nodes, !-Name 
  9%OFFICE%8978%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910W%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%34910W%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8989%NE%9NE3 Inlet Nodes, !-Name 
  9%OFFICE%8989%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910W%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%34910W%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8989%NE%9NE3 Outlet Nodes, !-Name 
  9%OFFICE%8989%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B111%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B111%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R3%NE%9NE3 Inlet Nodes, !-Name 
  9%LAN%9R3%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B111%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B111%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R3%NE%9NE3 Outlet Nodes, !-Name 
  9%LAN%9R3%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B112%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B112%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R2%NE%9NE3 Inlet Nodes, !-Name 
  9%MTNG%9R2%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B112%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B112%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R2%NE%9NE3 Outlet Nodes, !-Name 
  9%MTNG%9R2%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B9%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B9%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R17%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R17%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B9%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B9%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R17%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R17%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910N%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%34910N%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R18%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R18%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910N%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%34910N%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R10%W%9W2 Inlet Nodes, !-Name 
  9%OA%9R10%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R18%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R18%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%A%9B10%SE%9SE1 Inlet Nodes, !-Name 
  9%A%9B10%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R10%W%9W2 Outlet Nodes, !-Name 
  9%OA%9R10%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R21%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R21%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%A%9B10%SE%9SE1 Outlet Nodes, !-Name 
  9%A%9B10%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5623%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%5623%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R21%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R21%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910W%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%34910W%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5623%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%5623%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2345%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2345%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910W%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%34910W%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R11%W%9W2 Inlet Nodes, !-Name 
  9%OA%9R11%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2345%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2345%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B111%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B111%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R11%W%9W2 Outlet Nodes, !-Name 
  9%OA%9R11%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2356%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2356%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B111%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B111%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4523%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%4523%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2356%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2356%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B112%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B112%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4523%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%4523%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2367%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2367%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B112%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B112%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R13%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R13%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2367%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2367%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R13%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R13%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B9%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B9%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R17%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R17%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B9%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B9%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R9%W%9W2 Inlet Nodes, !-Name 
  9%MTNG%9R9%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R17%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R17%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910N%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%34910N%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R9%W%9W2 Outlet Nodes, !-Name 
  9%MTNG%9R9%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R18%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R18%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910N%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%34910N%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R12%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R12%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R18%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R18%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%A%9B10%SE%9SE1 Inlet Nodes, !-Name 
  9%A%9B10%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R12%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R12%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R21%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R21%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%A%9B10%SE%9SE1 Outlet Nodes, !-Name 
  9%A%9B10%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R14%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R14%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R21%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R21%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910W%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%34910W%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R14%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R14%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2345%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2345%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910W%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%34910W%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6723%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%6723%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2345%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2345%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B111%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B111%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6723%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%6723%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2356%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2356%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B111%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B111%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R10%W%9W2 Inlet Nodes, !-Name 
  9%OA%9R10%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2356%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2356%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R10%W%9W2 Outlet Nodes, !-Name 
  9%OA%9R10%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B112%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B112%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2367%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2367%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B112%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B112%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5623%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%5623%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2367%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2367%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B9%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%9B9%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B7%SW%9SW1 Inlet Nodes, !-Name 
  9%MTNG%9B7%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5623%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%5623%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R17%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R17%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B9%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%9B9%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B7%SW%9SW1 Outlet Nodes, !-Name 
  9%MTNG%9B7%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R11%W%9W2 Inlet Nodes, !-Name 
  9%OA%9R11%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R17%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R17%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910N%SE%9SE1 Inlet Nodes, !-Name 
  9%MTNG%34910N%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B8%SW%9SW1 Inlet Nodes, !-Name 
  9%MTNG%9B8%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R11%W%9W2 Outlet Nodes, !-Name 
  9%OA%9R11%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R18%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R18%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%34910N%SE%9SE1 Outlet Nodes, !-Name 
  9%MTNG%34910N%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B8%SW%9SW1 Outlet Nodes, !-Name 
  9%MTNG%9B8%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4523%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%4523%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R18%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R18%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%A%9B10%SE%9SE1 Inlet Nodes, !-Name 
  9%A%9B10%SE%9SE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2312%SW%9SW1 Inlet Nodes, !-Name 
  9%OFFICE%2312%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4523%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%4523%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R21%S%9S2 Inlet Nodes, !-Name 
  9%MTNG%9R21%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%A%9B10%SE%9SE1 Outlet Nodes, !-Name 
  9%A%9B10%SE%9SE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2312%SW%9SW1 Outlet Nodes, !-Name 
  9%OFFICE%2312%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R13%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R13%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R21%S%9S2 Outlet Nodes, !-Name 
  9%MTNG%9R21%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8967%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8967%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3412%SW%9SW1 Inlet Nodes, !-Name 
  9%OFFICE%3412%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R13%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R13%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2345%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2345%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8967%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8967%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3412%SW%9SW1 Outlet Nodes, !-Name 
  9%OFFICE%3412%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R9%W%9W2 Inlet Nodes, !-Name 
  9%MTNG%9R9%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2345%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2345%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B7%SW%9SW1 Inlet Nodes, !-Name 
  9%MTNG%9B7%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R9%W%9W2 Outlet Nodes, !-Name 
  9%MTNG%9R9%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B7%SW%9SW1 Outlet Nodes, !-Name 
  9%MTNG%9B7%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R4%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R4%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2356%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2356%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R4%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R4%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R12%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R12%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2356%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2356%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8945%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8945%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B8%SW%9SW1 Inlet Nodes, !-Name 
  9%MTNG%9B8%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R12%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R12%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2367%S%9S2 Inlet Nodes, !-Name 
  9%OFFICE%2367%S%9S2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8945%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8945%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B8%SW%9SW1 Outlet Nodes, !-Name 
  9%MTNG%9B8%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R14%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R14%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2367%S%9S2 Outlet Nodes, !-Name 
  9%OFFICE%2367%S%9S2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8956%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8956%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2312%SW%9SW1 Inlet Nodes, !-Name 
  9%OFFICE%2312%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R14%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R14%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91078%NE%9NE2 Inlet Nodes, !-Name 
  9%OFFICE%91078%NE%9NE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8956%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8956%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2312%SW%9SW1 Outlet Nodes, !-Name 
  9%OFFICE%2312%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6723%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%6723%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91078%NE%9NE2 Outlet Nodes, !-Name 
  9%OFFICE%91078%NE%9NE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R8%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R8%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R19%S%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R19%S%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6723%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%6723%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91089%NE%9NE2 Inlet Nodes, !-Name 
  9%OFFICE%91089%NE%9NE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R8%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R8%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R19%S%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R19%S%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R10%W%9W2 Inlet Nodes, !-Name 
  9%OA%9R10%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91089%NE%9NE2 Outlet Nodes, !-Name 
  9%OFFICE%91089%NE%9NE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R7%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R7%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R20%S%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R20%S%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R10%W%9W2 Outlet Nodes, !-Name 
  9%OA%9R10%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91078%NE%9NE2 Inlet Nodes, !-Name 
  9%OFFICE%91078%NE%9NE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R7%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R7%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R20%S%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R20%S%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5623%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%5623%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91078%NE%9NE2 Outlet Nodes, !-Name 
  9%OFFICE%91078%NE%9NE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R24%SE%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R24%SE%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5623%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%5623%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R24%SE%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R24%SE%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%HALL%4579%NONE%9E1 Inlet Nodes, !-Name 
  9%HALL%4579%NONE%9E1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%HALL%4579%NONE%9E1 Outlet Nodes, !-Name 
  9%HALL%4579%NONE%9E1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8934%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%8934%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8934%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%8934%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7834%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%7834%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7834%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%7834%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89232%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%89232%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89232%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%89232%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89231%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%89231%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89231%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%89231%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8967%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8967%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91089%NE%9NE2 Inlet Nodes, !-Name 
  9%OFFICE%91089%NE%9NE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8967%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8967%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R11%W%9W2 Inlet Nodes, !-Name 
  9%OA%9R11%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91089%NE%9NE2 Outlet Nodes, !-Name 
  9%OFFICE%91089%NE%9NE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R4%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R4%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R19%S%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R19%S%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OA%9R11%W%9W2 Outlet Nodes, !-Name 
  9%OA%9R11%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91078%NE%9NE2 Inlet Nodes, !-Name 
  9%OFFICE%91078%NE%9NE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R4%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R4%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R19%S%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R19%S%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4523%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%4523%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91078%NE%9NE2 Outlet Nodes, !-Name 
  9%OFFICE%91078%NE%9NE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8945%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8945%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R20%S%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R20%S%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4523%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%4523%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91089%NE%9NE2 Inlet Nodes, !-Name 
  9%OFFICE%91089%NE%9NE2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8945%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8945%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R20%S%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R20%S%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R13%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R13%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91089%NE%9NE2 Outlet Nodes, !-Name 
  9%OFFICE%91089%NE%9NE2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8956%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8956%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R24%SE%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R24%SE%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R13%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R13%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B4%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B4%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8956%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8956%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R24%SE%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R24%SE%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R9%W%9W2 Inlet Nodes, !-Name 
  9%MTNG%9R9%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B4%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B4%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R8%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R8%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R19%S%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R19%S%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R9%W%9W2 Outlet Nodes, !-Name 
  9%MTNG%9R9%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B3%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B3%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R8%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R8%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R19%S%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R19%S%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R12%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R12%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B3%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B3%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R20%S%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R20%S%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R12%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R12%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R20%S%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R20%S%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8934%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%8934%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8934%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%8934%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7834%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%7834%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7834%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%7834%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89232%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%89232%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89232%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%89232%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89231%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%89231%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89231%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%89231%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8934%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%8934%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8934%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%8934%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R7%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R7%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B22%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B22%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R7%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R7%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R14%W%9W2 Inlet Nodes, !-Name 
  9%ISROOM%9R14%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B22%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B22%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8967%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8967%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R24%SE%9SE4 Inlet Nodes, !-Name 
  9%MTNG%9R24%SE%9SE4 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%ISROOM%9R14%W%9W2 Outlet Nodes, !-Name 
  9%ISROOM%9R14%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B21%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B21%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8967%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8967%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R24%SE%9SE4 Outlet Nodes, !-Name 
  9%MTNG%9R24%SE%9SE4 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%6745%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%6745%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B21%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B21%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R4%N%9N2 Inlet Nodes, !-Name 
  9%MTNG%9R4%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2389%SE%9SE3 Inlet Nodes, !-Name 
  9%OFFICE%2389%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6745%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%6745%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%78910%NE%9NE1 Inlet Nodes, !-Name 
  9%OFFICE%78910%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R4%N%9N2 Outlet Nodes, !-Name 
  9%MTNG%9R4%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2389%SE%9SE3 Outlet Nodes, !-Name 
  9%OFFICE%2389%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%6756%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%6756%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%78910%NE%9NE1 Outlet Nodes, !-Name 
  9%OFFICE%78910%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8945%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8945%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R22%SE%9SE3 Inlet Nodes, !-Name 
  9%LAN%9R22%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6756%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%6756%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%SMOKE%000%NE%9NE1 Inlet Nodes, !-Name 
  9%SMOKE%000%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8945%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8945%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R22%SE%9SE3 Outlet Nodes, !-Name 
  9%LAN%9R22%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%5656%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%5656%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%SMOKE%000%NE%9NE1 Outlet Nodes, !-Name 
  9%SMOKE%000%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8956%N%9N2 Inlet Nodes, !-Name 
  9%OFFICE%8956%N%9N2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R23%SE%9SE3 Inlet Nodes, !-Name 
  9%MTNG%9R23%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%5656%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%5656%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B4%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B4%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8956%N%9N2 Outlet Nodes, !-Name 
  9%OFFICE%8956%N%9N2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R23%SE%9SE3 Outlet Nodes, !-Name 
  9%MTNG%9R23%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%4556%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%4556%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B4%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B4%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2378%SE%9SE3 Inlet Nodes, !-Name 
  9%OFFICE%2378%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%4556%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%4556%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2378%SE%9SE3 Outlet Nodes, !-Name 
  9%OFFICE%2378%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7834%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%7834%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7834%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%7834%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89232%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%89232%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89232%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%89232%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89231%NW%9NW3 Inlet Nodes, !-Name 
  9%OFFICE%89231%NW%9NW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%89231%NW%9NW3 Outlet Nodes, !-Name 
  9%OFFICE%89231%NW%9NW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91034%NW%9NW2 Inlet Nodes, !-Name 
  9%OFFICE%91034%NW%9NW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91034%NW%9NW2 Outlet Nodes, !-Name 
  9%OFFICE%91034%NW%9NW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91023%NW%9NW2 Inlet Nodes, !-Name 
  9%OFFICE%91023%NW%9NW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91023%NW%9NW2 Outlet Nodes, !-Name 
  9%OFFICE%91023%NW%9NW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B3%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B3%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6745%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%6745%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B3%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B3%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2389%SE%9SE3 Inlet Nodes, !-Name 
  9%OFFICE%2389%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6745%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%6745%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B22%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B22%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2389%SE%9SE3 Outlet Nodes, !-Name 
  9%OFFICE%2389%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%6756%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%6756%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B22%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B22%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R22%SE%9SE3 Inlet Nodes, !-Name 
  9%LAN%9R22%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6756%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%6756%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B21%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B21%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R22%SE%9SE3 Outlet Nodes, !-Name 
  9%LAN%9R22%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%5656%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%5656%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B21%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B21%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R23%SE%9SE3 Inlet Nodes, !-Name 
  9%MTNG%9R23%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%5656%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%5656%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%78910%NE%9NE1 Inlet Nodes, !-Name 
  9%OFFICE%78910%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R23%SE%9SE3 Outlet Nodes, !-Name 
  9%MTNG%9R23%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%4556%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%4556%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%78910%NE%9NE1 Outlet Nodes, !-Name 
  9%OFFICE%78910%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2378%SE%9SE3 Inlet Nodes, !-Name 
  9%OFFICE%2378%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%4556%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%4556%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%SMOKE%000%NE%9NE1 Inlet Nodes, !-Name 
  9%SMOKE%000%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2378%SE%9SE3 Outlet Nodes, !-Name 
  9%OFFICE%2378%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%6745%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%6745%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%SMOKE%000%NE%9NE1 Outlet Nodes, !-Name 
  9%SMOKE%000%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2389%SE%9SE3 Inlet Nodes, !-Name 
  9%OFFICE%2389%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6745%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%6745%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2389%SE%9SE3 Outlet Nodes, !-Name 
  9%OFFICE%2389%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91034%NW%9NW2 Inlet Nodes, !-Name 
  9%OFFICE%91034%NW%9NW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91034%NW%9NW2 Outlet Nodes, !-Name 
  9%OFFICE%91034%NW%9NW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91023%NW%9NW2 Inlet Nodes, !-Name 
  9%OFFICE%91023%NW%9NW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91023%NW%9NW2 Outlet Nodes, !-Name 
  9%OFFICE%91023%NW%9NW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91034%NW%9NW2 Inlet Nodes, !-Name 
  9%OFFICE%91034%NW%9NW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91034%NW%9NW2 Outlet Nodes, !-Name 
  9%OFFICE%91034%NW%9NW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91023%NW%9NW2 Inlet Nodes, !-Name 
  9%OFFICE%91023%NW%9NW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%91023%NW%9NW2 Outlet Nodes, !-Name 
  9%OFFICE%91023%NW%9NW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3423%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%3423%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3423%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%3423%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B4%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B4%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6756%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%6756%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B4%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B4%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R22%SE%9SE3 Inlet Nodes, !-Name 
  9%LAN%9R22%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%6756%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%6756%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B3%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B3%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R22%SE%9SE3 Outlet Nodes, !-Name 
  9%LAN%9R22%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%5656%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%5656%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B3%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B3%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R23%SE%9SE3 Inlet Nodes, !-Name 
  9%MTNG%9R23%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%5656%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%5656%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B22%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B22%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R23%SE%9SE3 Outlet Nodes, !-Name 
  9%MTNG%9R23%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%IS%4556%IS%9IS1 Inlet Nodes, !-Name 
  9%IS%4556%IS%9IS1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B22%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B22%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2378%SE%9SE3 Inlet Nodes, !-Name 
  9%OFFICE%2378%SE%9SE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%IS%4556%IS%9IS1 Outlet Nodes, !-Name 
  9%IS%4556%IS%9IS1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B21%NE%9NE1 Inlet Nodes, !-Name 
  9%MTNG%9B21%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2378%SE%9SE3 Outlet Nodes, !-Name 
  9%OFFICE%2378%SE%9SE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1245%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1245%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B21%NE%9NE1 Outlet Nodes, !-Name 
  9%MTNG%9B21%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6712%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%6712%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1245%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1245%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%78910%NE%9NE1 Inlet Nodes, !-Name 
  9%OFFICE%78910%NE%9NE1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6712%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%6712%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1256%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1256%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%78910%NE%9NE1 Outlet Nodes, !-Name 
  9%OFFICE%78910%NE%9NE1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5612%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%5612%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1256%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1256%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5612%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%5612%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R16%SW%9SW3 Inlet Nodes, !-Name 
  9%MTNG%9R16%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R16%SW%9SW3 Outlet Nodes, !-Name 
  9%MTNG%9R16%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R15%SW%9SW3 Inlet Nodes, !-Name 
  9%MTNG%9R15%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R15%SW%9SW3 Outlet Nodes, !-Name 
  9%MTNG%9R15%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2323%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%2323%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2323%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%2323%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2334%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%2334%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2334%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%2334%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3423%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%3423%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3423%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%3423%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1267%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1267%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4512%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%4512%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1267%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1267%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4512%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%4512%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1245%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1245%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6712%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%6712%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1245%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1245%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6712%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%6712%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1256%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1256%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5612%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%5612%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1256%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1256%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5612%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%5612%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1267%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1267%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4512%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%4512%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1267%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1267%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4512%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%4512%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1245%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1245%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6712%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%6712%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1245%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1245%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6712%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%6712%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R16%SW%9SW3 Inlet Nodes, !-Name 
  9%MTNG%9R16%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R16%SW%9SW3 Outlet Nodes, !-Name 
  9%MTNG%9R16%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R15%SW%9SW3 Inlet Nodes, !-Name 
  9%MTNG%9R15%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R15%SW%9SW3 Outlet Nodes, !-Name 
  9%MTNG%9R15%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2323%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%2323%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2323%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%2323%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2334%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%2334%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2334%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%2334%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3423%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%3423%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3423%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%3423%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1256%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1256%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5612%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%5612%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1256%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1256%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%5612%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%5612%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1267%S%9S1 Inlet Nodes, !-Name 
  9%OFFICE%1267%S%9S1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4512%W%9W1 Inlet Nodes, !-Name 
  9%OFFICE%4512%W%9W1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1267%S%9S1 Outlet Nodes, !-Name 
  9%OFFICE%1267%S%9S1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%4512%W%9W1 Outlet Nodes, !-Name 
  9%OFFICE%4512%W%9W1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8978%NE%9NE3 Inlet Nodes, !-Name 
  9%OFFICE%8978%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B6%NW%9NW1 Inlet Nodes, !-Name 
  9%MTNG%9B6%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8978%NE%9NE3 Outlet Nodes, !-Name 
  9%OFFICE%8978%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B6%NW%9NW1 Outlet Nodes, !-Name 
  9%MTNG%9B6%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8989%NE%9NE3 Inlet Nodes, !-Name 
  9%OFFICE%8989%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%A%9B5%NW%9NW1 Inlet Nodes, !-Name 
  9%A%9B5%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8989%NE%9NE3 Outlet Nodes, !-Name 
  9%OFFICE%8989%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%A%9B5%NW%9NW1 Outlet Nodes, !-Name 
  9%A%9B5%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R3%NE%9NE3 Inlet Nodes, !-Name 
  9%LAN%9R3%NE%9NE3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8912%NW%9NW1 Inlet Nodes, !-Name 
  9%OFFICE%8912%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%LAN%9R3%NE%9NE3 Outlet Nodes, !-Name 
  9%LAN%9R3%NE%9NE3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8912%NW%9NW1 Outlet Nodes, !-Name 
  9%OFFICE%8912%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R16%SW%9SW3 Inlet Nodes, !-Name 
  9%MTNG%9R16%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R16%SW%9SW3 Outlet Nodes, !-Name 
  9%MTNG%9R16%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R15%SW%9SW3 Inlet Nodes, !-Name 
  9%MTNG%9R15%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9R15%SW%9SW3 Outlet Nodes, !-Name 
  9%MTNG%9R15%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2323%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%2323%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2323%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%2323%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2334%SW%9SW3 Inlet Nodes, !-Name 
  9%OFFICE%2334%SW%9SW3 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2334%SW%9SW3 Outlet Nodes, !-Name 
  9%OFFICE%2334%SW%9SW3 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1223%SW%9SW2 Inlet Nodes, !-Name 
  9%OFFICE%1223%SW%9SW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1223%SW%9SW2 Outlet Nodes, !-Name 
  9%OFFICE%1223%SW%9SW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7812%NW%9NW1 Inlet Nodes, !-Name 
  9%OFFICE%7812%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7812%NW%9NW1 Outlet Nodes, !-Name 
  9%OFFICE%7812%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B6%NW%9NW1 Inlet Nodes, !-Name 
  9%MTNG%9B6%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B6%NW%9NW1 Outlet Nodes, !-Name 
  9%MTNG%9B6%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%A%9B5%NW%9NW1 Inlet Nodes, !-Name 
  9%A%9B5%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%A%9B5%NW%9NW1 Outlet Nodes, !-Name 
  9%A%9B5%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8912%NW%9NW1 Inlet Nodes, !-Name 
  9%OFFICE%8912%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8912%NW%9NW1 Outlet Nodes, !-Name 
  9%OFFICE%8912%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7812%NW%9NW1 Inlet Nodes, !-Name 
  9%OFFICE%7812%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7812%NW%9NW1 Outlet Nodes, !-Name 
  9%OFFICE%7812%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1234%SW%9SW2 Inlet Nodes, !-Name 
  9%OFFICE%1234%SW%9SW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1234%SW%9SW2 Outlet Nodes, !-Name 
  9%OFFICE%1234%SW%9SW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1223%SW%9SW2 Inlet Nodes, !-Name 
  9%OFFICE%1223%SW%9SW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1223%SW%9SW2 Outlet Nodes, !-Name 
  9%OFFICE%1223%SW%9SW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1234%SW%9SW2 Inlet Nodes, !-Name 
  9%OFFICE%1234%SW%9SW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1234%SW%9SW2 Outlet Nodes, !-Name 
  9%OFFICE%1234%SW%9SW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1223%SW%9SW2 Inlet Nodes, !-Name 
  9%OFFICE%1223%SW%9SW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1223%SW%9SW2 Outlet Nodes, !-Name 
  9%OFFICE%1223%SW%9SW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1234%SW%9SW2 Inlet Nodes, !-Name 
  9%OFFICE%1234%SW%9SW2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%1234%SW%9SW2 Outlet Nodes, !-Name 
  9%OFFICE%1234%SW%9SW2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B6%NW%9NW1 Inlet Nodes, !-Name 
  9%MTNG%9B6%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B6%NW%9NW1 Outlet Nodes, !-Name 
  9%MTNG%9B6%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%A%9B5%NW%9NW1 Inlet Nodes, !-Name 
  9%A%9B5%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%A%9B5%NW%9NW1 Outlet Nodes, !-Name 
  9%A%9B5%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8912%NW%9NW1 Inlet Nodes, !-Name 
  9%OFFICE%8912%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%8912%NW%9NW1 Outlet Nodes, !-Name 
  9%OFFICE%8912%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7812%NW%9NW1 Inlet Nodes, !-Name 
  9%OFFICE%7812%NW%9NW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%7812%NW%9NW1 Outlet Nodes, !-Name 
  9%OFFICE%7812%NW%9NW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6723%W%9W2 Inlet Nodes, !-Name 
  9%OFFICE%6723%W%9W2 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%6723%W%9W2 Outlet Nodes, !-Name 
  9%OFFICE%6723%W%9W2 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3412%SW%9SW1 Inlet Nodes, !-Name 
  9%OFFICE%3412%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3412%SW%9SW1 Outlet Nodes, !-Name 
  9%OFFICE%3412%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B7%SW%9SW1 Inlet Nodes, !-Name 
  9%MTNG%9B7%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B7%SW%9SW1 Outlet Nodes, !-Name 
  9%MTNG%9B7%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B8%SW%9SW1 Inlet Nodes, !-Name 
  9%MTNG%9B8%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%MTNG%9B8%SW%9SW1 Outlet Nodes, !-Name 
  9%MTNG%9B8%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2312%SW%9SW1 Inlet Nodes, !-Name 
  9%OFFICE%2312%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%2312%SW%9SW1 Outlet Nodes, !-Name 
  9%OFFICE%2312%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3412%SW%9SW1 Inlet Nodes, !-Name 
  9%OFFICE%3412%SW%9SW1 VRF Outlet Node; !-Node 1 Name 

NodeList,
  9%OFFICE%3412%SW%9SW1 Outlet Nodes, !-Name 
  9%OFFICE%3412%SW%9SW1 VRF Inlet Node; !-Node 1 Name 

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP =========== 
Timestep,
  2; !-Number of Timesteps per Hour 

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS =========== 
ConvergenceLimits,
  1, !-Minimum System Timestep 
  25; !-Maximum HVAC Iterations 

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE =========== 
SurfaceConvectionAlgorithm:Inside,
  TARP; !-Algorithm 

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES =========== 
GlobalGeometryRules,
  LowerLeftCorner, !-Starting Vertex Position 
  CounterClockWise, !-Vertex Entry Direction 
  Relative; !-Coordinate System 

!-   ===========  ALL OBJECTS IN CLASS: BUILDING =========== 
Building,
  Building, !-Name 
  0, !-North Axis 
  Suburbs, !-Terrain 
  0.04, !-Loads Convergence Tolerance Value 
  0.4, !-Temperature Convergence Tolerance Value 
  FullExterior, !-Solar Distribution 
  25, !-Maximum Number of Warmup Days 
  6; !-Minimum Number of Warmup Days 

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING =========== 
ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_NE, !-Name 
  zone_setpoint_NE; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_NW, !-Name 
  zone_setpoint_NW; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_N, !-Name 
  zone_setpoint_N; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_SE, !-Name 
  zone_setpoint_SE; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_SW, !-Name 
  zone_setpoint_SW; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_S, !-Name 
  zone_setpoint_S; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_W, !-Name 
  zone_setpoint_W; !-Setpoint Temperature Schedule Name 

ThermostatSetpoint:SingleHeatingOrCooling,
  thermostat_Other, !-Name 
  zone_setpoint_other; !-Setpoint Temperature Schedule Name 

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR =========== 
DesignSpecification:OutdoorAir,
  9%MTNG%9B112%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%5623%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B9%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OA%9R11%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%34910N%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%4523%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%A%9B10%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R13%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8967%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R9%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R4%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R12%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8945%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R14%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8956%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%6723%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R8%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OA%9R10%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R7%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%5623%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8934%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%7834%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%89232%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%89231%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8934%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%7834%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%89232%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%89231%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91034%NW%9NW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91023%NW%9NW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8967%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OA%9R11%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R4%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%HALL%6779%NONE%9E1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%4523%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8945%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%HALL%4579%NONE%9E1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R13%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8956%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%HALL%6779%NONE%9E1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R9%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R8%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%HALL%4579%NONE%9E1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R12%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R7%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%HALL%6779%NONE%9E1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R14%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8967%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%HALL%4579%NONE%9E1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%6745%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R4%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8934%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%6756%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8945%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%7834%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%5656%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8956%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%89232%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%4556%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%89231%NW%9NW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91034%NW%9NW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91023%NW%9NW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91034%NW%9NW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91023%NW%9NW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%3423%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R16%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R15%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2323%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2334%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%3423%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R8%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%6745%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R7%N%9N2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%6756%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R1%NE%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%5656%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R6%N%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%4556%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R5%N%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%6745%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R1%NE%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%6756%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R6%N%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%5656%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R5%N%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%IS%4556%IS%9IS1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R1%NE%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1245%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R6%N%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1256%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R16%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R15%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2323%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2334%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%3423%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R16%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R15%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2323%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2334%SW%9SW3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1223%SW%9SW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R5%N%9NE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1267%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1245%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1256%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1267%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1245%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1256%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1267%S%9S1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8978%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8989%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%LAN%9R3%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1234%SW%9SW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1223%SW%9SW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1234%SW%9SW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1223%SW%9SW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1234%SW%9SW2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%3412%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B7%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B8%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2312%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%3412%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R2%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8978%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8989%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%LAN%9R3%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R2%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8978%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8989%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%LAN%9R3%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R2%NE%9NE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R17%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B7%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B8%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2312%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%3412%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B7%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B8%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2312%SW%9SW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R19%S%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R20%S%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R24%SE%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R18%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R21%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2345%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2356%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2367%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R17%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R18%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R21%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2345%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2356%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R19%S%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R20%S%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R24%SE%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R19%S%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R20%S%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R24%SE%9SE4 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2389%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%LAN%9R22%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R23%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2378%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2367%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R17%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R18%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R21%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2345%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2356%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2367%S%9S2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91078%NE%9NE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91089%NE%9NE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91078%NE%9NE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2389%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%LAN%9R22%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R23%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2378%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2389%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%LAN%9R22%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R23%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%2378%SE%9SE3 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%6712%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%5612%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91089%NE%9NE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91078%NE%9NE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91089%NE%9NE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B4%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B3%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B22%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B21%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%78910%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%SMOKE%000%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B4%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%4512%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%6712%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%5612%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%4512%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%6712%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%5612%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%4512%W%9W1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B6%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%A%9B5%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8912%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B3%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B22%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B21%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%78910%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%SMOKE%000%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B4%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B3%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B22%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B21%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%78910%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%7812%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B6%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%A%9B5%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8912%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%7812%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B6%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%A%9B5%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%8912%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%7812%NW%9NW1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%6723%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%SMOKE%000%NE%9NE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1278%SE%9SE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1289%SE%9SE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1278%SE%9SE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1289%SE%9SE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1278%SE%9SE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%1289%SE%9SE2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91067%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91045%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91056%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91067%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91045%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91056%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91067%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91045%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%91056%N%9N1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%34910W%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B111%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B112%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B9%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%34910N%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OA%9R10%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%A%9B10%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%5623%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%34910W%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OA%9R11%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B111%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%4523%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B112%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R13%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B9%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9R9%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%34910N%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R12%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%A%9B10%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%ISROOM%9R14%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%34910W%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OFFICE%6723%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%MTNG%9B111%SE%9SE1 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

DesignSpecification:OutdoorAir,
  9%OA%9R10%W%9W2 OutdoorAir, !-Name 
  Sum, !-Outdoor Air Method 
  0.00472, !-Outdoor Air Flow per Person 
  0.000508, !-Outdoor Air Flow per Zone Floor Area 
  0.0; !-Outdoor Air Flow per Zone 

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS =========== 
WindowMaterial:Gas,
  1002, !-Name 
  Air, !-Gas Type 
  0.013; !-Thickness 

WindowMaterial:Gas,
  Half thickness 1002, !-Name 
  Air, !-Gas Type 
  0.0065; !-Thickness 

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL =========== 
SimulationControl,
  Yes, !-Do Zone Sizing Calculation 
  Yes, !-Do System Sizing Calculation 
  Yes, !-Do Plant Sizing Calculation 
  Yes, !-Run Simulation for Sizing Periods 
  Yes; !-Run Simulation for Weather File Run Periods 

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT =========== 
ZoneControl:Thermostat,
  9%A%9B10%SE%9SE1 Control, !-Name 
  9%A%9B10%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%5623%W%9W2 Control, !-Name 
  9%OFFICE%5623%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%34910W%SE%9SE1 Control, !-Name 
  9%MTNG%34910W%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OA%9R11%W%9W2 Control, !-Name 
  9%OA%9R11%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B111%SE%9SE1 Control, !-Name 
  9%MTNG%9B111%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%4523%W%9W2 Control, !-Name 
  9%OFFICE%4523%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B112%SE%9SE1 Control, !-Name 
  9%MTNG%9B112%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R13%W%9W2 Control, !-Name 
  9%ISROOM%9R13%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B9%SE%9SE1 Control, !-Name 
  9%MTNG%9B9%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R9%W%9W2 Control, !-Name 
  9%MTNG%9R9%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%34910N%SE%9SE1 Control, !-Name 
  9%MTNG%34910N%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R12%W%9W2 Control, !-Name 
  9%ISROOM%9R12%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%A%9B10%SE%9SE1 Control, !-Name 
  9%A%9B10%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R14%W%9W2 Control, !-Name 
  9%ISROOM%9R14%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%34910W%SE%9SE1 Control, !-Name 
  9%MTNG%34910W%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%6723%W%9W2 Control, !-Name 
  9%OFFICE%6723%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B111%SE%9SE1 Control, !-Name 
  9%MTNG%9B111%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OA%9R10%W%9W2 Control, !-Name 
  9%OA%9R10%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B112%SE%9SE1 Control, !-Name 
  9%MTNG%9B112%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%5623%W%9W2 Control, !-Name 
  9%OFFICE%5623%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%HALL%4579%NONE%9E1 Control, !-Name 
  9%HALL%4579%NONE%9E1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%HALL%6779%NONE%9E1 Control, !-Name 
  9%HALL%6779%NONE%9E1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%HALL%4579%NONE%9E1 Control, !-Name 
  9%HALL%4579%NONE%9E1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%HALL%6779%NONE%9E1 Control, !-Name 
  9%HALL%6779%NONE%9E1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%HALL%4579%NONE%9E1 Control, !-Name 
  9%HALL%4579%NONE%9E1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8934%NW%9NW3 Control, !-Name 
  9%OFFICE%8934%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%7834%NW%9NW3 Control, !-Name 
  9%OFFICE%7834%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%89232%NW%9NW3 Control, !-Name 
  9%OFFICE%89232%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%89231%NW%9NW3 Control, !-Name 
  9%OFFICE%89231%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8934%NW%9NW3 Control, !-Name 
  9%OFFICE%8934%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B9%SE%9SE1 Control, !-Name 
  9%MTNG%9B9%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OA%9R11%W%9W2 Control, !-Name 
  9%OA%9R11%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%34910N%SE%9SE1 Control, !-Name 
  9%MTNG%34910N%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  NE_zones control, !-Name 
  NE_Zones_noSTGRM, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_NE; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%4523%W%9W2 Control, !-Name 
  9%OFFICE%4523%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%A%9B10%SE%9SE1 Control, !-Name 
  9%A%9B10%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  NW_zones control, !-Name 
  NW_Zones, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_NW; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R13%W%9W2 Control, !-Name 
  9%ISROOM%9R13%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8967%N%9N2 Control, !-Name 
  9%OFFICE%8967%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  N_zones control, !-Name 
  N_Zones, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_N; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R9%W%9W2 Control, !-Name 
  9%MTNG%9R9%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R4%N%9N2 Control, !-Name 
  9%MTNG%9R4%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  SE_zones control, !-Name 
  SE_Zones_noSTGRM, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_SE; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R12%W%9W2 Control, !-Name 
  9%ISROOM%9R12%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8945%N%9N2 Control, !-Name 
  9%OFFICE%8945%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  SW_zones control, !-Name 
  SW_Zones, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_SW; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R14%W%9W2 Control, !-Name 
  9%ISROOM%9R14%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8956%N%9N2 Control, !-Name 
  9%OFFICE%8956%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  S_zones control, !-Name 
  S_Zones, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_S; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%6723%W%9W2 Control, !-Name 
  9%OFFICE%6723%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R8%N%9N2 Control, !-Name 
  9%MTNG%9R8%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  W_zones control, !-Name 
  W_Zones, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_W; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OA%9R10%W%9W2 Control, !-Name 
  9%OA%9R10%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R7%N%9N2 Control, !-Name 
  9%MTNG%9R7%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  IS_zones control, !-Name 
  IS_Zones_NoStair, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_Other; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%5623%W%9W2 Control, !-Name 
  9%OFFICE%5623%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8967%N%9N2 Control, !-Name 
  9%OFFICE%8967%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  Hall_zones control, !-Name 
  Elevator_Hall, !-Zone or ZoneList Name 
  HVACTemplate-Always 3, !-Control Type Schedule Name 
  ThermostatSetpoint:SingleHeatingOrCooling, !-Control 1 Object Type 
  thermostat_Other; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OA%9R11%W%9W2 Control, !-Name 
  9%OA%9R11%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%HALL%6779%NONE%9E1 Control, !-Name 
  9%HALL%6779%NONE%9E1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%7834%NW%9NW3 Control, !-Name 
  9%OFFICE%7834%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%89232%NW%9NW3 Control, !-Name 
  9%OFFICE%89232%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%89231%NW%9NW3 Control, !-Name 
  9%OFFICE%89231%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8934%NW%9NW3 Control, !-Name 
  9%OFFICE%8934%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%7834%NW%9NW3 Control, !-Name 
  9%OFFICE%7834%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%89232%NW%9NW3 Control, !-Name 
  9%OFFICE%89232%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%89231%NW%9NW3 Control, !-Name 
  9%OFFICE%89231%NW%9NW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91034%NW%9NW2 Control, !-Name 
  9%OFFICE%91034%NW%9NW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91023%NW%9NW2 Control, !-Name 
  9%OFFICE%91023%NW%9NW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91034%NW%9NW2 Control, !-Name 
  9%OFFICE%91034%NW%9NW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R4%N%9N2 Control, !-Name 
  9%MTNG%9R4%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%4523%W%9W2 Control, !-Name 
  9%OFFICE%4523%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8945%N%9N2 Control, !-Name 
  9%OFFICE%8945%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R13%W%9W2 Control, !-Name 
  9%ISROOM%9R13%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8956%N%9N2 Control, !-Name 
  9%OFFICE%8956%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R9%W%9W2 Control, !-Name 
  9%MTNG%9R9%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R8%N%9N2 Control, !-Name 
  9%MTNG%9R8%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R12%W%9W2 Control, !-Name 
  9%ISROOM%9R12%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R7%N%9N2 Control, !-Name 
  9%MTNG%9R7%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%ISROOM%9R14%W%9W2 Control, !-Name 
  9%ISROOM%9R14%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8967%N%9N2 Control, !-Name 
  9%OFFICE%8967%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%6745%IS%9IS1 Control, !-Name 
  9%IS%6745%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R4%N%9N2 Control, !-Name 
  9%MTNG%9R4%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%6756%IS%9IS1 Control, !-Name 
  9%IS%6756%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8945%N%9N2 Control, !-Name 
  9%OFFICE%8945%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%5656%IS%9IS1 Control, !-Name 
  9%IS%5656%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8956%N%9N2 Control, !-Name 
  9%OFFICE%8956%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%4556%IS%9IS1 Control, !-Name 
  9%IS%4556%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R8%N%9N2 Control, !-Name 
  9%MTNG%9R8%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%6745%IS%9IS1 Control, !-Name 
  9%IS%6745%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91023%NW%9NW2 Control, !-Name 
  9%OFFICE%91023%NW%9NW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91034%NW%9NW2 Control, !-Name 
  9%OFFICE%91034%NW%9NW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91023%NW%9NW2 Control, !-Name 
  9%OFFICE%91023%NW%9NW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%3423%SW%9SW3 Control, !-Name 
  9%OFFICE%3423%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R16%SW%9SW3 Control, !-Name 
  9%MTNG%9R16%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R15%SW%9SW3 Control, !-Name 
  9%MTNG%9R15%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2323%SW%9SW3 Control, !-Name 
  9%OFFICE%2323%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2334%SW%9SW3 Control, !-Name 
  9%OFFICE%2334%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%3423%SW%9SW3 Control, !-Name 
  9%OFFICE%3423%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R16%SW%9SW3 Control, !-Name 
  9%MTNG%9R16%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R7%N%9N2 Control, !-Name 
  9%MTNG%9R7%N%9N2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%6756%IS%9IS1 Control, !-Name 
  9%IS%6756%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R1%NE%9NE4 Control, !-Name 
  9%MTNG%9R1%NE%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%5656%IS%9IS1 Control, !-Name 
  9%IS%5656%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R6%N%9NE4 Control, !-Name 
  9%MTNG%9R6%N%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%4556%IS%9IS1 Control, !-Name 
  9%IS%4556%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R5%N%9NE4 Control, !-Name 
  9%MTNG%9R5%N%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%6745%IS%9IS1 Control, !-Name 
  9%IS%6745%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R1%NE%9NE4 Control, !-Name 
  9%MTNG%9R1%NE%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%6756%IS%9IS1 Control, !-Name 
  9%IS%6756%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R6%N%9NE4 Control, !-Name 
  9%MTNG%9R6%N%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%5656%IS%9IS1 Control, !-Name 
  9%IS%5656%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R5%N%9NE4 Control, !-Name 
  9%MTNG%9R5%N%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%IS%4556%IS%9IS1 Control, !-Name 
  9%IS%4556%IS%9IS1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R1%NE%9NE4 Control, !-Name 
  9%MTNG%9R1%NE%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1245%S%9S1 Control, !-Name 
  9%OFFICE%1245%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R6%N%9NE4 Control, !-Name 
  9%MTNG%9R6%N%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1256%S%9S1 Control, !-Name 
  9%OFFICE%1256%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R5%N%9NE4 Control, !-Name 
  9%MTNG%9R5%N%9NE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1267%S%9S1 Control, !-Name 
  9%OFFICE%1267%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R15%SW%9SW3 Control, !-Name 
  9%MTNG%9R15%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2323%SW%9SW3 Control, !-Name 
  9%OFFICE%2323%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2334%SW%9SW3 Control, !-Name 
  9%OFFICE%2334%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%3423%SW%9SW3 Control, !-Name 
  9%OFFICE%3423%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R16%SW%9SW3 Control, !-Name 
  9%MTNG%9R16%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R15%SW%9SW3 Control, !-Name 
  9%MTNG%9R15%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2323%SW%9SW3 Control, !-Name 
  9%OFFICE%2323%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2334%SW%9SW3 Control, !-Name 
  9%OFFICE%2334%SW%9SW3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1223%SW%9SW2 Control, !-Name 
  9%OFFICE%1223%SW%9SW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1234%SW%9SW2 Control, !-Name 
  9%OFFICE%1234%SW%9SW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1245%S%9S1 Control, !-Name 
  9%OFFICE%1245%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1256%S%9S1 Control, !-Name 
  9%OFFICE%1256%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1267%S%9S1 Control, !-Name 
  9%OFFICE%1267%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1245%S%9S1 Control, !-Name 
  9%OFFICE%1245%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1256%S%9S1 Control, !-Name 
  9%OFFICE%1256%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1267%S%9S1 Control, !-Name 
  9%OFFICE%1267%S%9S1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8978%NE%9NE3 Control, !-Name 
  9%OFFICE%8978%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8989%NE%9NE3 Control, !-Name 
  9%OFFICE%8989%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%LAN%9R3%NE%9NE3 Control, !-Name 
  9%LAN%9R3%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R2%NE%9NE3 Control, !-Name 
  9%MTNG%9R2%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1223%SW%9SW2 Control, !-Name 
  9%OFFICE%1223%SW%9SW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1234%SW%9SW2 Control, !-Name 
  9%OFFICE%1234%SW%9SW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1223%SW%9SW2 Control, !-Name 
  9%OFFICE%1223%SW%9SW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1234%SW%9SW2 Control, !-Name 
  9%OFFICE%1234%SW%9SW2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%3412%SW%9SW1 Control, !-Name 
  9%OFFICE%3412%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B7%SW%9SW1 Control, !-Name 
  9%MTNG%9B7%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B8%SW%9SW1 Control, !-Name 
  9%MTNG%9B8%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2312%SW%9SW1 Control, !-Name 
  9%OFFICE%2312%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%3412%SW%9SW1 Control, !-Name 
  9%OFFICE%3412%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B7%SW%9SW1 Control, !-Name 
  9%MTNG%9B7%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8978%NE%9NE3 Control, !-Name 
  9%OFFICE%8978%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8989%NE%9NE3 Control, !-Name 
  9%OFFICE%8989%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%LAN%9R3%NE%9NE3 Control, !-Name 
  9%LAN%9R3%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R2%NE%9NE3 Control, !-Name 
  9%MTNG%9R2%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8978%NE%9NE3 Control, !-Name 
  9%OFFICE%8978%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8989%NE%9NE3 Control, !-Name 
  9%OFFICE%8989%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%LAN%9R3%NE%9NE3 Control, !-Name 
  9%LAN%9R3%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R2%NE%9NE3 Control, !-Name 
  9%MTNG%9R2%NE%9NE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R17%S%9S2 Control, !-Name 
  9%MTNG%9R17%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R18%S%9S2 Control, !-Name 
  9%MTNG%9R18%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B8%SW%9SW1 Control, !-Name 
  9%MTNG%9B8%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2312%SW%9SW1 Control, !-Name 
  9%OFFICE%2312%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%3412%SW%9SW1 Control, !-Name 
  9%OFFICE%3412%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B7%SW%9SW1 Control, !-Name 
  9%MTNG%9B7%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B8%SW%9SW1 Control, !-Name 
  9%MTNG%9B8%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2312%SW%9SW1 Control, !-Name 
  9%OFFICE%2312%SW%9SW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R19%S%9SE4 Control, !-Name 
  9%MTNG%9R19%S%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R20%S%9SE4 Control, !-Name 
  9%MTNG%9R20%S%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R24%SE%9SE4 Control, !-Name 
  9%MTNG%9R24%SE%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R19%S%9SE4 Control, !-Name 
  9%MTNG%9R19%S%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R21%S%9S2 Control, !-Name 
  9%MTNG%9R21%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2345%S%9S2 Control, !-Name 
  9%OFFICE%2345%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2356%S%9S2 Control, !-Name 
  9%OFFICE%2356%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2367%S%9S2 Control, !-Name 
  9%OFFICE%2367%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R17%S%9S2 Control, !-Name 
  9%MTNG%9R17%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R18%S%9S2 Control, !-Name 
  9%MTNG%9R18%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R21%S%9S2 Control, !-Name 
  9%MTNG%9R21%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2345%S%9S2 Control, !-Name 
  9%OFFICE%2345%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2356%S%9S2 Control, !-Name 
  9%OFFICE%2356%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2367%S%9S2 Control, !-Name 
  9%OFFICE%2367%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R20%S%9SE4 Control, !-Name 
  9%MTNG%9R20%S%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R24%SE%9SE4 Control, !-Name 
  9%MTNG%9R24%SE%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R19%S%9SE4 Control, !-Name 
  9%MTNG%9R19%S%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R20%S%9SE4 Control, !-Name 
  9%MTNG%9R20%S%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R24%SE%9SE4 Control, !-Name 
  9%MTNG%9R24%SE%9SE4, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2389%SE%9SE3 Control, !-Name 
  9%OFFICE%2389%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%LAN%9R22%SE%9SE3 Control, !-Name 
  9%LAN%9R22%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R23%SE%9SE3 Control, !-Name 
  9%MTNG%9R23%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2378%SE%9SE3 Control, !-Name 
  9%OFFICE%2378%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2389%SE%9SE3 Control, !-Name 
  9%OFFICE%2389%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R17%S%9S2 Control, !-Name 
  9%MTNG%9R17%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R18%S%9S2 Control, !-Name 
  9%MTNG%9R18%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R21%S%9S2 Control, !-Name 
  9%MTNG%9R21%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2345%S%9S2 Control, !-Name 
  9%OFFICE%2345%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2356%S%9S2 Control, !-Name 
  9%OFFICE%2356%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2367%S%9S2 Control, !-Name 
  9%OFFICE%2367%S%9S2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91078%NE%9NE2 Control, !-Name 
  9%OFFICE%91078%NE%9NE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91089%NE%9NE2 Control, !-Name 
  9%OFFICE%91089%NE%9NE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91078%NE%9NE2 Control, !-Name 
  9%OFFICE%91078%NE%9NE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91089%NE%9NE2 Control, !-Name 
  9%OFFICE%91089%NE%9NE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%LAN%9R22%SE%9SE3 Control, !-Name 
  9%LAN%9R22%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R23%SE%9SE3 Control, !-Name 
  9%MTNG%9R23%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2378%SE%9SE3 Control, !-Name 
  9%OFFICE%2378%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2389%SE%9SE3 Control, !-Name 
  9%OFFICE%2389%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%LAN%9R22%SE%9SE3 Control, !-Name 
  9%LAN%9R22%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9R23%SE%9SE3 Control, !-Name 
  9%MTNG%9R23%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%2378%SE%9SE3 Control, !-Name 
  9%OFFICE%2378%SE%9SE3, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%6712%W%9W1 Control, !-Name 
  9%OFFICE%6712%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%5612%W%9W1 Control, !-Name 
  9%OFFICE%5612%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%4512%W%9W1 Control, !-Name 
  9%OFFICE%4512%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91078%NE%9NE2 Control, !-Name 
  9%OFFICE%91078%NE%9NE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91089%NE%9NE2 Control, !-Name 
  9%OFFICE%91089%NE%9NE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B4%NE%9NE1 Control, !-Name 
  9%MTNG%9B4%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B3%NE%9NE1 Control, !-Name 
  9%MTNG%9B3%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B22%NE%9NE1 Control, !-Name 
  9%MTNG%9B22%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B21%NE%9NE1 Control, !-Name 
  9%MTNG%9B21%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%78910%NE%9NE1 Control, !-Name 
  9%OFFICE%78910%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%SMOKE%000%NE%9NE1 Control, !-Name 
  9%SMOKE%000%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B4%NE%9NE1 Control, !-Name 
  9%MTNG%9B4%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B3%NE%9NE1 Control, !-Name 
  9%MTNG%9B3%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%6712%W%9W1 Control, !-Name 
  9%OFFICE%6712%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%5612%W%9W1 Control, !-Name 
  9%OFFICE%5612%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%4512%W%9W1 Control, !-Name 
  9%OFFICE%4512%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%6712%W%9W1 Control, !-Name 
  9%OFFICE%6712%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%5612%W%9W1 Control, !-Name 
  9%OFFICE%5612%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%4512%W%9W1 Control, !-Name 
  9%OFFICE%4512%W%9W1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B6%NW%9NW1 Control, !-Name 
  9%MTNG%9B6%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%A%9B5%NW%9NW1 Control, !-Name 
  9%A%9B5%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8912%NW%9NW1 Control, !-Name 
  9%OFFICE%8912%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%7812%NW%9NW1 Control, !-Name 
  9%OFFICE%7812%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B22%NE%9NE1 Control, !-Name 
  9%MTNG%9B22%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B21%NE%9NE1 Control, !-Name 
  9%MTNG%9B21%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%78910%NE%9NE1 Control, !-Name 
  9%OFFICE%78910%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%SMOKE%000%NE%9NE1 Control, !-Name 
  9%SMOKE%000%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B4%NE%9NE1 Control, !-Name 
  9%MTNG%9B4%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B3%NE%9NE1 Control, !-Name 
  9%MTNG%9B3%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B22%NE%9NE1 Control, !-Name 
  9%MTNG%9B22%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B21%NE%9NE1 Control, !-Name 
  9%MTNG%9B21%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%78910%NE%9NE1 Control, !-Name 
  9%OFFICE%78910%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%SMOKE%000%NE%9NE1 Control, !-Name 
  9%SMOKE%000%NE%9NE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1278%SE%9SE2 Control, !-Name 
  9%OFFICE%1278%SE%9SE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1289%SE%9SE2 Control, !-Name 
  9%OFFICE%1289%SE%9SE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1278%SE%9SE2 Control, !-Name 
  9%OFFICE%1278%SE%9SE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1289%SE%9SE2 Control, !-Name 
  9%OFFICE%1289%SE%9SE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1278%SE%9SE2 Control, !-Name 
  9%OFFICE%1278%SE%9SE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%1289%SE%9SE2 Control, !-Name 
  9%OFFICE%1289%SE%9SE2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91067%N%9N1 Control, !-Name 
  9%OFFICE%91067%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91045%N%9N1 Control, !-Name 
  9%OFFICE%91045%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91056%N%9N1 Control, !-Name 
  9%OFFICE%91056%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91067%N%9N1 Control, !-Name 
  9%OFFICE%91067%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91045%N%9N1 Control, !-Name 
  9%OFFICE%91045%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B6%NW%9NW1 Control, !-Name 
  9%MTNG%9B6%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91056%N%9N1 Control, !-Name 
  9%OFFICE%91056%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%A%9B5%NW%9NW1 Control, !-Name 
  9%A%9B5%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91067%N%9N1 Control, !-Name 
  9%OFFICE%91067%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8912%NW%9NW1 Control, !-Name 
  9%OFFICE%8912%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91045%N%9N1 Control, !-Name 
  9%OFFICE%91045%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%7812%NW%9NW1 Control, !-Name 
  9%OFFICE%7812%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%91056%N%9N1 Control, !-Name 
  9%OFFICE%91056%N%9N1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B6%NW%9NW1 Control, !-Name 
  9%MTNG%9B6%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%34910W%SE%9SE1 Control, !-Name 
  9%MTNG%34910W%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%A%9B5%NW%9NW1 Control, !-Name 
  9%A%9B5%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B111%SE%9SE1 Control, !-Name 
  9%MTNG%9B111%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%8912%NW%9NW1 Control, !-Name 
  9%OFFICE%8912%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B112%SE%9SE1 Control, !-Name 
  9%MTNG%9B112%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%7812%NW%9NW1 Control, !-Name 
  9%OFFICE%7812%NW%9NW1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%9B9%SE%9SE1 Control, !-Name 
  9%MTNG%9B9%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OFFICE%6723%W%9W2 Control, !-Name 
  9%OFFICE%6723%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%MTNG%34910N%SE%9SE1 Control, !-Name 
  9%MTNG%34910N%SE%9SE1, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

ZoneControl:Thermostat,
  9%OA%9R10%W%9W2 Control, !-Name 
  9%OA%9R10%W%9W2, !-Zone or ZoneList Name 
  HVACTemplate-Always 4, !-Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint, !-Control 1 Object Type 
  DualSetPoint; !-Control 1 Name 

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION =========== 
ShadowCalculation,
  AverageOverDaysInFrequency, !-Calculation Method 
  20, !-Calculation Frequency 
  15000, !-Maximum Figures in Shadow Overlap Calculations 
  SutherlandHodgman, !-Polygon Clipping Algorithm 
  SimpleSkyDiffuseModeling; !-Sky Diffuse Modeling Algorithm 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST =========== 
Output:Surfaces:List,
  Details; !-Report Type 

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE =========== 
Sizing:Zone,
  9%MTNG%9B112%SE%9SE1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9B112%SE%9SE1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%5623%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%5623%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9B9%SE%9SE1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9B9%SE%9SE1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OA%9R11%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OA%9R11%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%34910N%SE%9SE1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%34910N%SE%9SE1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%4523%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%4523%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%A%9B10%SE%9SE1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%A%9B10%SE%9SE1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%ISROOM%9R13%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%ISROOM%9R13%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8967%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8967%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R9%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R9%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R4%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R4%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%ISROOM%9R12%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%ISROOM%9R12%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8945%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8945%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%ISROOM%9R14%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%ISROOM%9R14%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8956%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8956%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%6723%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%6723%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R8%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R8%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OA%9R10%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OA%9R10%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R7%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R7%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%5623%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%5623%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8934%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8934%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%7834%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%7834%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%89232%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%89232%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%89231%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%89231%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8934%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8934%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%7834%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%7834%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%89232%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%89232%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%89231%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%89231%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%91034%NW%9NW2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%91034%NW%9NW2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%91023%NW%9NW2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%91023%NW%9NW2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8967%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8967%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OA%9R11%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OA%9R11%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R4%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R4%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%HALL%6779%NONE%9E1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%HALL%6779%NONE%9E1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%4523%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%4523%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8945%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8945%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%HALL%4579%NONE%9E1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%HALL%4579%NONE%9E1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%ISROOM%9R13%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%ISROOM%9R13%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8956%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8956%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%HALL%6779%NONE%9E1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%HALL%6779%NONE%9E1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R9%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R9%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R8%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R8%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%HALL%4579%NONE%9E1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%HALL%4579%NONE%9E1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%ISROOM%9R12%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%ISROOM%9R12%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R7%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R7%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%HALL%6779%NONE%9E1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%HALL%6779%NONE%9E1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%ISROOM%9R14%W%9W2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%ISROOM%9R14%W%9W2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8967%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8967%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%HALL%4579%NONE%9E1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%HALL%4579%NONE%9E1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%6745%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%6745%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R4%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R4%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8934%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8934%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%6756%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%6756%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8945%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8945%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%7834%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%7834%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%5656%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%5656%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%8956%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%8956%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%89232%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%89232%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%4556%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%4556%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%89231%NW%9NW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%89231%NW%9NW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%91034%NW%9NW2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%91034%NW%9NW2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%91023%NW%9NW2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%91023%NW%9NW2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%91034%NW%9NW2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%91034%NW%9NW2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%91023%NW%9NW2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%91023%NW%9NW2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%3423%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%3423%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R16%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R16%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R15%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R15%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%2323%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%2323%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%2334%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%2334%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%3423%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%3423%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R8%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R8%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%6745%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%6745%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R7%N%9N2, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R7%N%9N2 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%6756%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%6756%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R1%NE%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R1%NE%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%5656%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%5656%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R6%N%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R6%N%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%4556%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%4556%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R5%N%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R5%N%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%6745%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%6745%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R1%NE%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R1%NE%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%6756%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%6756%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R6%N%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R6%N%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%5656%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%5656%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R5%N%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R5%N%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%IS%4556%IS%9IS1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%IS%4556%IS%9IS1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R1%NE%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R1%NE%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%1245%S%9S1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%1245%S%9S1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R6%N%9NE4, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R6%N%9NE4 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%1256%S%9S1, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%1256%S%9S1 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R16%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R16%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R15%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R15%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%2323%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%2323%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%2334%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%2334%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%3423%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%3423%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R16%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R16%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%MTNG%9R15%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%MTNG%9R15%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%2323%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
  0.009, !-Zone Cooling Design Supply Air Humidity Ratio 
  0.004, !-Zone Heating Design Supply Air Humidity Ratio 
  9%OFFICE%2323%SW%9SW3 OutdoorAir, !-Design Specification Outdoor Air Object Name 
  1.25, !-Zone Heating Sizing Factor 
  1.15, !-Zone Cooling Sizing Factor 
  DesignDay, !-Cooling Design Air Flow Method 
  0.0, !-Cooling Design Air Flow Rate 
  0.000762, !-Cooling Minimum Air Flow per Zone Floor Area 
  0.0, !-Cooling Minimum Air Flow 
  0.0, !-Cooling Minimum Air Flow Fraction 
  DesignDay, !-Heating Design Air Flow Method 
  0.0; !-Heating Design Air Flow Rate 

Sizing:Zone,
  9%OFFICE%2334%SW%9SW3, !-Zone or ZoneList Name 
  TemperatureDifference, !-Zone Cooling Design Supply Air Temperature Input Method 
  12.5, !-Zone Cooling Design Supply Air Temperature 
  11.0, !-Zone Cooling Design Supply Air Temperature Difference 
  TemperatureDifference, !-Zone Heating Design Supply Air Temperature Input Method 
  50.0, !-Zone Heating Design Supply Air Temperature 
  11.0, !-Zone Heating Design Supply Air Temperature Difference 
